[TITLE]
prueba

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 n1              	670.62      	0           	                	;
 56              	613.43      	0.2         	semana          	;
 n3              	640.92      	0           	                	;
 n4              	655.87      	0           	                	;
 n5              	636.64      	0           	                	;
 n6              	629.56      	0           	                	;
 n7              	669.74      	0           	                	;
 54              	673.21      	0.35        	semana          	;
 n9              	667.87      	0           	                	;
 52              	665.22      	0.35        	semana          	;
 n11             	664.66      	0           	                	;
 53              	662.35      	0.35        	semana          	;
 n13             	660.46      	0           	                	;
 n14             	661.77      	0           	                	;
 n15             	655.73      	0           	                	;
 61              	658.49      	0.35        	semana          	;
 n17             	646.8       	0           	                	;
 n18             	643.37      	0           	                	;
 n19             	627.58      	0           	                	;
 n20             	619.09      	0           	                	;
 n21             	631.47      	0           	                	;
 n22             	638.07      	0           	                	;
 n23             	627.15      	0           	                	;
 n24             	602.25      	0           	                	;
 n25             	624.82      	0           	                	;
 n26             	634.01      	0           	                	;
 n27             	603.24      	0           	                	;
 70              	591.25      	0.2         	semana          	;
 58              	601.12      	0.2         	semana          	;
 n30             	597.05      	0           	                	;
 n31             	604.86      	0           	                	;
 59              	578.19      	0.2         	semana          	;
 62              	652.35      	0.35        	semana          	;
 n34             	621.86      	0           	                	;
 60              	628.17      	0.2         	semana          	;
 57              	584.26      	0.2         	semana          	;
 n38             	618.6       	0           	                	;
 67              	603.77      	0.2         	semana          	;
 n40             	635.72      	0           	                	;
 n41             	620.98      	0           	                	;
 n42             	665.89      	0           	                	;
 n43             	666.58      	0           	                	;
 n44             	652.31      	0           	                	;
 n45             	659.23      	0           	                	;
 n46             	670.4       	0           	                	;
 n47             	675.63      	0           	                	;
 n48             	666.61      	0           	                	;
 n49             	670.21      	0           	                	;
 45              	665.92      	0.1         	semana          	;
 n51             	663.91      	0           	                	;
 n52             	639.75      	0           	                	;
 n53             	650.62      	0           	                	;
 n54             	648.61      	0           	                	;
 n55             	651.20      	0           	                	;
 n56             	661.72      	0           	                	;
 n57             	666.65      	0           	                	;
 n58             	647.54      	0           	                	;
 63              	660.52      	0.35        	semana          	;
 n60             	670.45      	0           	                	;
 n61             	621.39      	0           	                	;
 n62             	619.37      	0           	                	;
 n63             	639.9       	0           	                	;
 65              	623.65      	0.35        	semana          	;
 n65             	628.18      	0           	                	;
 23              	629.83      	0.1         	semana          	;
 n67             	636.39      	0           	                	;
 n68             	633.36      	0           	                	;
 n69             	638.75      	0           	                	;
 n70             	636.78      	0           	                	;
 n71             	666.44      	0           	                	;
 n72             	664.11      	0           	                	;
 n73             	666.85      	0           	                	;
 n74             	669.43      	0           	                	;
 n75             	669.94      	0           	                	;
 n76             	659.45      	0           	                	;
 n77             	667.28      	0           	                	;
 n79             	682.62      	0           	                	;
 66              	616.21      	0.2         	semana          	;
 50              	661.63      	0.427       	semana          	;
 n82             	664.15      	0           	                	;
 49              	667.43      	0           	                	;
 n84             	668.84      	0           	                	;
 n85             	653.65      	0           	                	;
 n86             	668.59      	0           	                	;
 n87             	670.89      	0           	                	;
 n88             	674.58      	0           	                	;
 n89             	668.87      	0           	                	;
 51              	665.99      	0.35        	semana          	;
 n91             	654.61      	0           	                	;
 n92             	638.18      	0           	                	;
 n93             	638.19      	0           	                	;
 55              	608.77      	0.2         	semana          	;
 n95             	700         	0           	                	;
 n96             	618.24      	0           	                	;
 10              	615.92      	0.1         	semana          	;
 n98             	620.51      	0           	                	;
 11              	617.78      	0.1         	semana          	;
 n100            	603.75      	0           	                	;
 6               	598.75      	0.178       	semana          	;
 n102            	612.89      	0           	                	;
 9               	610.99      	0.1         	semana          	;
 n104            	626.1       	0           	                	;
 16              	621.29      	0.1         	semana          	;
 7               	608.01      	0.1         	semana          	;
 14              	619.56      	0.1         	semana          	;
 20              	623.97      	0.1         	semana          	;
 n109            	626.57      	0           	                	;
 19              	624.54      	0.1         	semana          	;
 n111            	627         	0           	                	;
 18              	624.86      	0.1         	semana          	;
 68              	607.28      	0.1         	semana          	;
 n114            	606.77      	0           	                	;
 69              	609.27      	0.1         	semana          	;
 n116            	671.55      	0           	                	;
 n117            	666.42      	0           	                	;
 n118            	602.02      	0           	                	;
 5               	597.95      	0.178       	semana          	;
 n120            	610.67      	0           	                	;
 n121            	657.98      	0           	                	;
 n122            	655.31      	0           	                	;
 n123            	660.71      	0           	                	;
 64              	640.19      	0.1         	semana          	;
 n125            	624.73      	0           	                	;
 4               	597.04      	0.178       	semana          	;
 n127            	623.21      	0           	                	;
 13              	616.95      	0.1         	semana          	;
 n129            	621.43      	0           	                	;
 15              	620.14      	0.1         	semana          	;
 n131            	619.78      	0           	                	;
 17              	621.18      	0.1         	semana          	;
 n133            	619.96      	0           	                	;
 12              	618.13      	0.1         	semana          	;
 8               	612.53      	0           	lunes           	;
 n137            	631.34      	0           	                	;
 22              	627.29      	0.1         	semana          	;
 24              	620.88      	0.1         	semana          	;
 n140            	625.52      	0           	                	;
 n142            	659.3       	0           	                	;
 33              	651.3       	0.155       	semana          	;
 42              	660.57      	0.25        	semana          	;
 32              	652.19      	0.25        	semana          	;
 30              	647.41      	0.069       	semana          	;
 n147            	644.81      	0           	                	;
 n148            	632.64      	0           	                	;
 n149            	644.3       	0           	                	;
 29              	632.64      	0.069       	semana          	;
 n151            	644.5       	0           	                	;
 31              	649.54      	0.157       	semana          	;
 35              	644.05      	0.025       	semana          	;
 n154            	644.72      	0           	                	;
 27              	635.06      	0.069       	semana          	;
 n156            	644.36      	0           	                	;
 n157            	637.64      	0           	                	;
 26              	640.37      	0.1         	semana          	;
 21              	622.25      	0.1         	semana          	;
 n160            	630.26      	0           	                	;
 n161            	625.03      	0           	                	;
 25              	624.43      	0.1         	semana          	;
 n163            	629.43      	0           	                	;
 n164            	632.62      	0           	                	;
 n166            	642.47      	0           	                	;
 28              	634.25      	0.069       	semana          	;
 47              	638         	0.178       	semana          	;
 n169            	671.21      	0           	                	;
 44              	663.34      	0.157       	semana          	;
 n171            	670.45      	0           	                	;
 41              	669.05      	0.045       	semana          	;
 n173            	669.28      	0           	                	;
 n174            	660.73      	0           	                	;
 n175            	667.6       	0           	                	;
 40              	666.32      	0.045       	semana          	;
 n177            	665.25      	0           	                	;
 39              	663.47      	0.045       	semana          	;
 n179            	662.61      	0           	                	;
 38              	661.31      	0.045       	semana          	;
 46              	654.69      	0.1         	semana          	;
 n182            	647.42      	0           	                	;
 n183            	671.73      	0           	                	;
 43              	665.55      	0.1         	semana          	;
 n185            	644.58      	0           	                	;
 34              	645.22      	0.025       	semana          	;
 n187            	634.08      	0           	                	;
 48              	637.64      	0.1         	semana          	;
 n195            	670.21      	0           	                	;
 n196            	668.14      	0           	                	;
 n197            	668.78      	0           	                	;
 n198            	669.22      	0           	                	;
 n199            	669.65      	0           	                	;
 n200            	669.65      	0           	                	;
 n201            	670.27      	0           	                	;
 n202            	670.4       	0           	                	;
 n203            	670.64      	0           	                	;
 n204            	671.21      	0           	                	;
 n205            	671.63      	0           	                	;
 n206            	671         	0           	                	;
 n207            	670.84      	0           	                	;
 n208            	670.98      	0           	                	;
 n209            	671.02      	0           	                	;
 n210            	670.27      	0           	                	;
 n211            	669.8       	0           	                	;
 n212            	669.28      	0           	                	;
 n213            	669.35      	0           	                	;
 n214            	669.6       	0           	                	;
 n215            	670.15      	0           	                	;
 n216            	670.59      	0           	                	;
 n217            	670.22      	0           	                	;
 n218            	669.21      	0           	                	;
 n219            	667.22      	0           	                	;
 n220            	665.2       	0           	                	;
 n221            	664.21      	0           	                	;
 n222            	661.3       	0           	                	;
 n223            	652.5       	0           	                	;
 n224            	649.7       	0           	                	;
 36              	643.23      	0.279       	semana          	;Huerto
 37              	668         	0.1         	semana          	;Huerto
 3               	635.72      	0           	                	;
 73              	706         	0           	                	;
 74              	691         	0           	                	;
 71              	667.28      	0           	                	;
 72              	666.42      	0           	                	;
 75              	657.98      	0           	                	;
 76              	651.20      	0           	                	;
 77              	601.61      	0           	                	;
 78              	601.58      	0.178       	semana          	;
 79              	561.29      	0           	                	;
 80              	568.25      	0.25        	semana          	;
 81              	552.88      	0.178       	semana          	;
 82              	608.77      	0           	                	;
 83              	613.43      	0           	                	;
 84              	578.19      	0           	                	;
 85              	584.26      	0           	                	;
 86              	601.12      	0           	                	;
 87              	628.17      	0           	                	;
 88              	591.25      	0           	                	;
 89              	603.77      	0           	                	;
 90              	609.27      	0           	                	;
 91              	607.28      	0           	                	;
 92              	620.88      	0           	                	;
 93              	624.43      	0           	                	;
 94              	627.29      	0           	                	;
 95              	622.25      	0           	                	;
 96              	617.78      	0           	                	;
 97              	615.92      	0           	                	;
 98              	610.99      	0           	                	;
 99              	616.95      	0           	                	;
 100             	621.18      	0           	                	;
 101             	624.86      	0           	                	;
 102             	624.54      	0           	                	;
 103             	623.97      	0           	                	;
 104             	621.29      	0           	                	;
 105             	620.14      	0           	                	;
 106             	619.56      	0           	                	;
 107             	618.13      	0           	                	;
 108             	608.01      	0           	                	;
 109             	598.75      	0           	                	;
 110             	597.95      	0           	                	;
 111             	597.04      	0           	                	;
 112             	601.58      	0           	                	;
 113             	568.25      	0           	                	;
 114             	552.88      	0           	                	;
 115             	623.65      	0           	                	;
 116             	616.21      	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 1               	700         	                	;
 2               	691         	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 p3              	n5              	n6              	28.43       	80          	135         	0           	Open  	;
 p4              	n7              	54              	37.78       	63          	150         	0           	Open  	;
 p5              	n9              	52              	30.77       	80          	135         	0           	Open  	;
 p6              	n11             	53              	15.75       	80          	135         	0           	Open  	;
 p7              	n13             	n14             	60.38       	80          	135         	0           	Open  	;
 p10             	n19             	n20             	56.05       	80          	135         	0           	Open  	;
 p12             	n23             	n24             	209         	80          	135         	0           	Open  	;
 p13             	n25             	n26             	71.66       	70          	135         	0           	Open  	;
 p14             	n20             	n27             	111.8       	75          	150         	0           	Open  	;
 p16             	86              	n30             	52.65       	70          	135         	0           	Open  	;
 p17             	n31             	84              	116.1       	70          	135         	0           	Open  	;
 p18             	n4              	62              	40.71       	63          	150         	0           	Open  	;
 p23             	n42             	n43             	64.13       	80          	135         	0           	Open  	;
 p25             	n46             	n47             	147.6       	80          	135         	0           	Open  	;
 p26             	n48             	n49             	14.12       	100         	135         	0           	Open  	;
 p28             	n45             	n51             	40.19       	100         	135         	0           	Open  	;
 p29             	n53             	n52             	81.33       	80          	135         	0           	Open  	;
 p30             	n54             	76              	220.1       	80          	135         	0           	Open  	;
 p33             	n55             	n58             	30.59       	100         	135         	0           	Open  	;
 p36             	n63             	115             	69.65       	75          	150         	0           	Open  	;
 p37             	n65             	23              	98.14       	80          	135         	0           	Open  	;
 p38             	n67             	n68             	35.39       	80          	135         	0           	Open  	;
 p39             	n69             	n70             	22.77       	100         	135         	0           	Open  	;
 p40             	n71             	n72             	13.31       	70          	135         	0           	Open  	;
 p41             	n73             	n74             	15.02       	80          	135         	0           	Open  	;
 p42             	n75             	n76             	125.4       	80          	135         	0           	Open  	;
 p45             	n40             	116             	101         	80          	135         	0           	Open  	;
 p48             	n82             	49              	48.86       	80          	135         	0           	Open  	;
 p51             	n86             	n87             	44.05       	70          	135         	0           	Open  	;
 p52             	n88             	n1              	90.86       	80          	135         	0           	Open  	;
 p53             	n89             	51              	31.51       	80          	135         	0           	Open  	;
 p55             	n92             	n93             	96.01       	80          	135         	0           	Open  	;
 p56             	82              	n95             	795         	75          	150         	0           	Open  	;
 p57             	n96             	97              	101.9       	80          	135         	0           	Open  	;
 p58             	n98             	96              	100.5       	80          	135         	0           	Open  	;
 p59             	n100            	109             	165.7       	80          	135         	0           	Open  	;
 p60             	n102            	98              	42.18       	70          	135         	0           	Open  	;
 p64             	n104            	103             	25.79       	80          	135         	0           	Open  	;
 p65             	n109            	102             	23.52       	80          	135         	0           	Open  	;
 p66             	n111            	101             	40.94       	80          	135         	0           	Open  	;
 p68             	n114            	90              	81.17       	80          	135         	0           	Open  	;
 p71             	n1              	n79             	56.17       	80          	135         	0           	Open  	;
 p72             	n118            	110             	180.6       	80          	135         	0           	Open  	;
 p73             	n120            	n27             	278.7       	63          	150         	0           	Open  	;
 p78             	n55             	n122            	32.7        	100         	135         	0           	Open  	;
 p82             	n93             	64              	24.11       	63          	150         	0           	Open  	;
 p85             	n129            	105             	57.26       	80          	135         	0           	Open  	;
 p86             	n131            	100             	37.63       	80          	135         	0           	Open  	;
 p87             	n133            	107             	62.27       	75          	150         	0           	Open  	;
 p89             	n137            	94              	102.4       	50          	150         	0           	Open  	;
 p92             	n142            	33              	37.72       	40          	150         	0           	Open  	;
 p95             	n148            	n149            	51.42       	60          	135         	0           	Open  	;
 p96             	29              	n148            	2.459       	60          	135         	0           	Open  	;
 p97             	n151            	31              	86.68       	40          	150         	0           	Open  	;
 p98             	35              	n154            	116.9       	75          	150         	0           	Open  	;
 p100            	n157            	26              	164.3       	80          	135         	0           	Open  	;
 p102            	n161            	93              	139.9       	80          	135         	0           	Open  	;
 p105            	n166            	28              	131.8       	63          	150         	0           	Open  	;
 p108            	n171            	41              	73.61       	63          	150         	0           	Open  	;
 p110            	n175            	40              	68.11       	63          	150         	0           	Open  	;
 p111            	n177            	39              	67.05       	63          	150         	0           	Open  	;
 p112            	n179            	38              	57.53       	63          	150         	0           	Open  	;
 p113            	46              	n182            	303.5       	63          	150         	0           	Open  	;
 p114            	n183            	43              	56.51       	75          	150         	0           	Open  	;
 p116            	n187            	48              	141.7       	75          	150         	0           	Open  	;
 p120            	n195            	n196            	8.019       	100         	135         	0           	Open  	;
 p121            	n196            	n197            	11.99       	100         	135         	0           	Open  	;
 p122            	n197            	n198            	18.4        	100         	135         	0           	Open  	;
 p123            	n198            	n199            	16.96       	100         	135         	0           	Open  	;
 p124            	n199            	n200            	16.45       	100         	135         	0           	Open  	;
 p125            	n200            	n201            	12.4        	100         	135         	0           	Open  	;
 p126            	n201            	n202            	14.47       	100         	135         	0           	Open  	;
 p127            	n202            	n203            	12.11       	100         	135         	0           	Open  	;
 p128            	n203            	n204            	10.63       	100         	135         	0           	Open  	;
 p129            	n204            	n205            	11.62       	100         	135         	0           	Open  	;
 p130            	n205            	n206            	33.81       	100         	135         	0           	Open  	;
 p131            	n206            	n207            	19.93       	100         	135         	0           	Open  	;
 p132            	n207            	n208            	19.13       	100         	135         	0           	Open  	;
 p133            	n208            	n209            	15.7        	100         	135         	0           	Open  	;
 p134            	n209            	n210            	26.72       	100         	135         	0           	Open  	;
 p135            	n210            	n211            	20.24       	100         	135         	0           	Open  	;
 p136            	n211            	n212            	18.15       	100         	135         	0           	Open  	;
 p137            	n212            	n213            	18.52       	100         	135         	0           	Open  	;
 p138            	n213            	n214            	27.03       	100         	135         	0           	Open  	;
 p139            	n214            	n215            	29.59       	100         	135         	0           	Open  	;
 p140            	n215            	n216            	29.85       	100         	135         	0           	Open  	;
 p141            	n216            	n217            	51.71       	100         	135         	0           	Open  	;
 p142            	n217            	n218            	21.23       	100         	135         	0           	Open  	;
 p143            	n218            	n219            	29.61       	100         	135         	0           	Open  	;
 p144            	n219            	n220            	34.87       	100         	135         	0           	Open  	;
 p145            	n220            	n221            	26.81       	100         	135         	0           	Open  	;
 p146            	n221            	n222            	32.51       	100         	135         	0           	Open  	;
 p147            	n222            	n223            	69.64       	100         	135         	0           	Open  	;
 p148            	n223            	n224            	85.27       	100         	135         	0           	Open  	;
 p149            	n224            	36              	69.36       	100         	135         	0           	Open  	;
 3               	n54             	n63             	85.47       	70          	135         	0           	Open  	;
 4               	n5              	n21             	116.85      	80          	135         	0           	Open  	;
 5               	n21             	n23             	95.04       	80          	135         	0           	Open  	;
 6               	n23             	n6              	132.82      	80          	135         	0           	Open  	;
 7               	n6              	n19             	25.17       	80          	135         	0           	Open  	;
 8               	n19             	n41             	39.26       	80          	135         	0           	Open  	;
 9               	n7              	n1              	5.5         	60          	135         	0           	Open  	;
 10              	83              	n7              	607.4       	60          	135         	0           	Open  	;
 11              	n60             	n89             	4.76        	80          	135         	0           	Open  	;
 12              	n89             	n9              	18.02       	80          	135         	0           	Open  	;
 13              	n9              	n11             	11.65       	80          	135         	0           	Open  	;
 14              	n11             	63              	20.12       	80          	135         	0           	Open  	;
 15              	n11             	n14             	81.81       	80          	135         	0           	Open  	;
 16              	n14             	n91             	44.13       	80          	135         	0           	Open  	;
 17              	n85             	n91             	6.02        	150         	135         	0           	Open  	;
 18              	n91             	n82             	55          	150         	135         	0           	Open  	;
 20              	61              	n13             	35.76       	80          	135         	0           	Open  	;
 21              	n13             	n15             	30          	80          	135         	0           	Open  	;
 22              	n3              	n15             	120.3       	80          	135         	0           	Open  	;
 23              	n15             	n4              	36.66       	80          	135         	0           	Open  	;
 24              	n3              	n22             	75.74       	80          	135         	0           	Open  	;
 25              	n3              	n17             	117.51      	80          	135         	0           	Open  	;
 26              	n22             	n18             	57.6        	80          	135         	0           	Open  	;
 27              	n18             	n17             	35.52       	80          	135         	0           	Open  	;
 28              	n17             	n85             	120.33      	100         	135         	0           	Open  	;
 29              	n22             	n26             	16.8        	80          	135         	0           	Open  	;
 30              	n26             	n21             	9.73        	80          	135         	0           	Open  	;
 31              	87              	n25             	33.18       	70          	135         	0           	Open  	;
 32              	n25             	n34             	18.38       	70          	135         	0           	Open  	;
 33              	n34             	n31             	262.87      	70          	135         	0           	Open  	;
 34              	n31             	n30             	22.35       	70          	135         	0           	Open  	;
 35              	n30             	85              	67.64       	70          	135         	0           	Open  	;
 36              	n51             	n123            	87.44       	80          	135         	0           	Open  	;
 37              	n42             	n51             	24.6        	80          	135         	0           	Open  	;
 38              	n42             	n49             	59          	80          	135         	0           	Open  	;
 39              	n49             	n195            	35.78       	80          	135         	0           	Open  	;
 40              	n46             	n195            	9.77        	80          	135         	0           	Open  	;
 41              	n45             	n48             	66.18       	80          	135         	0           	Open  	;
 42              	45              	n48             	9.48        	80          	135         	0           	Open  	;
 43              	n45             	n53             	99.19       	80          	135         	0           	Open  	;
 44              	n44             	n53             	202.58      	80          	135         	0           	Open  	;
 45              	n70             	n164            	37.03       	80          	135         	0           	Open  	;
 46              	n164            	n65             	72.5        	80          	135         	0           	Open  	;
 47              	n65             	n111            	56.11       	80          	135         	0           	Open  	;
 48              	n111            	n109            	15.02       	80          	135         	0           	Open  	;
 49              	n109            	n104            	18.56       	80          	135         	0           	Open  	;
 50              	n104            	n125            	12.87       	80          	135         	0           	Open  	;
 51              	n125            	n129            	19.26       	80          	135         	0           	Open  	;
 52              	n129            	n133            	25.37       	80          	135         	0           	Open  	;
 53              	n133            	106             	39.04       	80          	135         	0           	Open  	;
 54              	104             	n133            	16.4        	60          	90          	0           	Open  	;
 55              	n133            	108             	112.63      	60          	90          	0           	Open  	;
 56              	n164            	n68             	77.71       	80          	135         	0           	Open  	;
 57              	n68             	n137            	113.62      	80          	135         	0           	Open  	;
 58              	n137            	n160            	66.56       	80          	135         	0           	Open  	;
 59              	n160            	n163            	66.64       	80          	135         	0           	Open  	;
 60              	n163            	n187            	49.39       	80          	135         	0           	Open  	;
 61              	n187            	n157            	31.34       	80          	135         	0           	Open  	;
 62              	n157            	47              	79.54       	80          	135         	0           	Open  	;
 63              	n56             	n72             	26.69       	80          	135         	0           	Open  	;
 64              	n72             	n73             	98.31       	80          	135         	0           	Open  	;
 65              	n73             	n43             	9.73        	80          	135         	0           	Open  	;
 66              	n73             	n57             	24.94       	80          	135         	0           	Open  	;
 67              	n71             	n57             	54.74       	80          	135         	0           	Open  	;
 68              	n71             	n77             	138         	80          	135         	0           	Open  	;
 69              	71              	n79             	210.76      	80          	135         	0           	Open  	;
 70              	n77             	n116            	17.19       	80          	135         	0           	Open  	;
 71              	n116            	n75             	3.23        	80          	135         	0           	Open  	;
 73              	n116            	n56             	116.47      	80          	135         	0           	Open  	;
 74              	n56             	n76             	16.53       	80          	135         	0           	Open  	;
 75              	n125            	n98             	13.73       	80          	135         	0           	Open  	;
 76              	n98             	n96             	35.34       	80          	135         	0           	Open  	;
 77              	n96             	n102            	34.53       	80          	135         	0           	Open  	;
 78              	n102            	n100            	233.41      	80          	135         	0           	Open  	;
 79              	n100            	n118            	41.51       	80          	135         	0           	Open  	;
 80              	n118            	111             	229.99      	80          	135         	0           	Open  	;
 81              	n102            	8               	10.80       	80          	135         	0           	Open  	;
 82              	n92             	n127            	139.18      	80          	135         	0           	Open  	;
 83              	n127            	n114            	278.51      	80          	135         	0           	Open  	;
 84              	n114            	91              	123.16      	80          	135         	0           	Open  	;
 85              	n127            	n131            	120.61      	80          	135         	0           	Open  	;
 86              	n131            	99              	27.15       	80          	135         	0           	Open  	;
 87              	n160            	n140            	107.18      	80          	135         	0           	Open  	;
 88              	n140            	95              	109.25      	80          	135         	0           	Open  	;
 89              	n140            	n161            	4.43        	80          	135         	0           	Open  	;
 90              	n161            	92              	86.91       	80          	135         	0           	Open  	;
 91              	30              	n182            	8.61        	63          	150         	0           	Open  	;
 92              	n182            	n147            	9.21        	63          	150         	0           	Open  	;
 94              	n147            	n149            	109.34      	80          	135         	0           	Open  	;
 95              	n149            	n156            	90.14       	80          	135         	0           	Open  	;
 96              	n156            	n52             	235.32      	80          	135         	0           	Open  	;
 97              	n52             	n67             	126.12      	80          	135         	0           	Open  	;
 98              	n70             	n67             	94.74       	80          	135         	0           	Open  	;
 99              	34              	n151            	102.43      	75          	150         	0           	Open  	;
 100             	n154            	n151            	10.07       	75          	150         	0           	Open  	;
 102             	n185            	n154            	14.93       	75          	150         	0           	Open  	;
 103             	n147            	n185            	96.39       	80          	135         	0           	Open  	;
 104             	n156            	n166            	11.83       	80          	135         	0           	Open  	;
 105             	n166            	27              	152.59      	80          	135         	0           	Open  	;
 107             	n171            	n175            	15.53       	63          	150         	0           	Open  	;
 108             	n175            	n177            	19.81       	63          	150         	0           	Open  	;
 109             	n177            	n179            	14.76       	63          	150         	0           	Open  	;
 110             	n179            	n174            	7.06        	63          	150         	0           	Open  	;
 111             	n174            	42              	14.91       	150         	135         	0           	Open  	;
 112             	n174            	n142            	76.3        	150         	135         	0           	Open  	;
 113             	n142            	32              	37.38       	150         	135         	0           	Open  	;
 114             	n183            	44              	52.34       	75          	150         	0           	Open  	;
 115             	n169            	n183            	10.57       	75          	150         	0           	Open  	;
 116             	n46             	n169            	120.96      	80          	150         	0           	Open  	;
 117             	n169            	n173            	176.94      	32          	150         	0           	Open  	;
 122             	n38             	n120            	77.56       	40          	90          	0           	Open  	;
 123             	n120            	89              	38.34       	40          	90          	0           	Open  	;
 124             	50              	n54             	45.82       	80          	135         	0           	Open  	;
 128             	n63             	n40             	10          	70          	150         	0           	Open  	;
 2               	n173            	37              	50          	32          	150         	0           	Open  	;
 118             	n121            	n122            	79.1        	150         	135         	0           	Open  	;
 119             	n122            	n44             	69          	150         	135         	0           	Open  	;
 120             	n88             	n86             	96.26       	80          	135         	0           	Open  	;
 121             	n86             	72              	117.88      	80          	135         	0           	Open  	;
 125             	n121            	n117            	26.61       	100         	135         	0           	Open  	;
 129             	n117            	n75             	42.11       	100         	135         	0           	Open  	;
 72              	n212            	n171            	20.48       	63          	150         	0           	Open  	;
 106             	n57             	n74             	42.26       	80          	135         	0           	Open  	;
 130             	n47             	n74             	14.67       	80          	135         	0           	Open  	;
 131             	n61             	n41             	28.33       	80          	135         	0           	Open  	;
 132             	n41             	n62             	174.9       	80          	135         	0           	Open  	;
 133             	n62             	n38             	87.16       	80          	135         	0           	Open  	;
 134             	n27             	n24             	46.94       	50          	150         	0           	Open  	;
 135             	88              	n24             	121.36      	50          	150         	0           	Open  	;
 126             	n5              	3               	47.67       	80          	135         	0           	Open  	;
 93              	n84             	n87             	39.32       	150         	135         	0           	Open  	;
 138             	n84             	n82             	37.58       	150         	135         	0           	Open  	;
 140             	1               	73              	10          	300         	135         	0           	Open  	;
 142             	n95             	n79             	49.39       	300         	135         	0           	Open  	;
 143             	n79             	n88             	34.13       	300         	135         	0           	Open  	;
 144             	n88             	n60             	10.33       	300         	135         	0           	Open  	;
 145             	n60             	n84             	12.33       	300         	135         	0           	Open  	;
 19              	2               	74              	100         	300         	135         	0           	CV    	;
 127             	n44             	n76             	41.58       	150         	135         	0           	Open  	;
 136             	n76             	n123            	76.82       	150         	135         	0           	Open  	;
 149             	n92             	n69             	9           	110         	150         	0           	Open  	;
 150             	n58             	n69             	125         	110         	150         	0           	Open  	;
 151             	75              	49              	139.83      	150         	135         	0           	Open  	;
 101             	8               	77              	284.4       	80          	150         	0           	Open  	;
 152             	77              	112             	40          	75          	150         	0           	Open  	;
 153             	77              	79              	1568        	80          	135         	0           	Open  	;
 154             	79              	113             	57.63       	80          	135         	0           	Open  	;
 155             	79              	114             	119.18      	80          	135         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 1               	n40             	3               	80          	PBV 	0           	0           	;
 141             	73              	n95             	300         	PBV 	            	9           	;
 147             	74              	n169            	300         	FCV 	0           	10          	;
 137             	71              	n77             	80          	PBV 	10          	0           	;
 139             	72              	n117            	80          	PBV 	0           	0           	;
 146             	75              	n121            	150         	PBV 	0           	0           	;
 148             	76              	n55             	80          	PBV 	0           	0           	;
 156             	82              	55              	75          	PRV 	60          	0           	;
 157             	83              	56              	60          	PRV 	60          	0           	;
 158             	84              	59              	70          	PRV 	60          	0           	;
 159             	85              	57              	70          	PRV 	60          	0           	;
 160             	86              	58              	70          	PRV 	60          	0           	;
 161             	87              	60              	70          	PRV 	60          	0           	;
 162             	88              	70              	50          	PRV 	60          	0           	;
 163             	89              	67              	40          	PRV 	60          	0           	;
 164             	90              	69              	80          	PRV 	60          	0           	;
 165             	91              	68              	80          	PRV 	60          	0           	;
 166             	92              	24              	80          	PRV 	60          	0           	;
 167             	93              	25              	80          	PRV 	60          	0           	;
 168             	113             	80              	80          	PRV 	60          	0           	;
 169             	114             	81              	80          	PRV 	60          	0           	;
 170             	109             	6               	80          	PRV 	60          	0           	;
 171             	110             	5               	80          	PRV 	60          	0           	;
 172             	111             	4               	80          	PRV 	60          	0           	;
 173             	112             	78              	75          	PRV 	60          	0           	;
 174             	94              	22              	50          	PRV 	60          	0           	;
 175             	95              	21              	80          	PRV 	60          	0           	;
 176             	96              	11              	80          	PRV 	60          	0           	;
 177             	97              	10              	80          	PRV 	60          	0           	;
 178             	98              	9               	70          	PRV 	60          	0           	;
 179             	108             	7               	60          	PRV 	60          	0           	;
 180             	99              	13              	80          	PRV 	60          	0           	;
 181             	100             	17              	80          	PRV 	60          	0           	;
 182             	101             	18              	80          	PRV 	60          	0           	;
 183             	102             	19              	80          	PRV 	60          	0           	;
 184             	103             	20              	80          	PRV 	60          	0           	;
 185             	104             	16              	60          	PRV 	60          	0           	;
 186             	105             	15              	80          	PRV 	60          	0           	;
 187             	106             	14              	80          	PRV 	60          	0           	;
 188             	107             	12              	75          	PRV 	60          	0           	;
 189             	116             	66              	80          	PRV 	60          	0           	;
 190             	115             	65              	75          	PRV 	60          	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 1               	Open
 141             	Open
 147             	Open
 137             	Closed
 139             	Closed
 146             	Closed
 148             	Closed

[PATTERNS]
;ID              	Multipliers
;Patron de caudales horarios (lunes 13/04/2015)
 lunes           	1.04        	1.41        	1.57        	1.64        	1.71        	1.65        
 lunes           	1.55        	1.32        	1.54        	1.22        	1.14        	1.21        
 lunes           	1.37        	1.35        	1.54        	1.29        	0.8         	0.62        
 lunes           	0.43        	0.38        	0.38        	0.36        	0.37        	0.47        
;Demanda caudales horarios martes 20/05/2014)
 martes          	0.96        	1.41        	1.67        	1.57        	1.52        	1.5         
 martes          	1.53        	1.4         	1.51        	1.21        	1.25        	1.35        
 martes          	1.41        	1.54        	1.62        	1.36        	0.9         	0.61        
 martes          	0.42        	0.38        	0.39        	0.37        	0.39        	0.49        
;Demandas horarios miercoles 21/05/2014
 miercoles       	0.97        	1.48        	1.64        	1.71        	1.37        	1.38        
 miercoles       	1.28        	1.28        	1.6         	1.25        	1.14        	1.38        
 miercoles       	1.43        	1.47        	1.54        	1.47        	1           	0.72        
 miercoles       	0.48        	0.41        	0.43        	0.4         	0.42        	0.51        
;Demandas horarias 22/05/2014
 jueves          	1.09        	1.54        	1.65        	1.73        	1.68        	1.65        
 jueves          	1.5         	1.43        	1.62        	1.2         	1.13        	1.26        
 jueves          	1.51        	1.55        	1.61        	1.44        	1.01        	0.75        
 jueves          	0.53        	0.48        	0.48        	0.48        	0.5         	0.63        
;Demandas horarias 23/05/2014
 viernes         	1.06        	1.42        	1.67        	1.72        	1.66        	1.66        
 viernes         	1.43        	1.53        	1.68        	1.48        	1.55        	1.51        
 viernes         	1.63        	1.44        	1.48        	1.37        	1.14        	0.78        
 viernes         	0.59        	0.49        	0.46        	0.43        	0.46        	0.51        
;Demandas horarias 24/05/2014
 sabado          	0.9         	1.45        	1.7         	1.89        	1.72        	1.72        
 sabado          	1.76        	1.72        	1.86        	1.56        	1.3         	1.4         
 sabado          	1.53        	1.47        	1.1         	1.05        	0.93        	0.85        
 sabado          	0.62        	0.48        	0.47        	0.42        	0.41        	0.47        
;Demandas horarias 25/05/2014
 domingo         	0.69        	1.02        	1.47        	2.04        	2.05        	1.96        
 domingo         	1.67        	1.45        	1.44        	1.29        	1.14        	1.2         
 domingo         	1.22        	1.25        	1.21        	1.08        	0.8         	0.65        
 domingo         	0.46        	0.39        	0.4         	0.39        	0.43        	0.51        
;Patron de demanda de toda la semana
 semana          	1.04        	1.41        	1.57        	1.64        	1.71        	1.65        
 semana          	1.55        	1.33        	1.52        	1.21        	1.14        	1.21        
 semana          	1.37        	1.35        	1.54        	1.29        	0.80        	0.62        
 semana          	0.43        	0.38        	0.38        	0.36        	0.39        	0.47        
 semana          	0.96        	1.41        	1.67        	1.57        	1.52        	1.50        
 semana          	1.53        	1.40        	1.52        	1.21        	1.25        	1.35        
 semana          	1.41        	1.54        	1.62        	1.36        	0.91        	0.61        
 semana          	0.42        	0.38        	0.39        	0.38        	0.40        	0.49        
 semana          	0.97        	1.48        	1.64        	1.71        	1.37        	1.38        
 semana          	1.28        	1.28        	1.60        	1.25        	1.14        	1.38        
 semana          	1.43        	1.47        	1.54        	1.47        	1.02        	0.72        
 semana          	0.48        	0.42        	0.43        	0.40        	0.42        	0.51        
 semana          	1.09        	1.54        	1.65        	1.73        	1.68        	1.65        
 semana          	1.50        	1.43        	1.62        	1.20        	1.13        	1.26        
 semana          	1.51        	1.55        	1.61        	1.44        	1.02        	0.75        
 semana          	0.53        	0.48        	0.49        	0.48        	0.51        	0.63        
 semana          	1.06        	1.42        	1.67        	1.72        	1.66        	1.66        
 semana          	1.43        	1.53        	1.68        	1.48        	1.55        	1.51        
 semana          	1.63        	1.44        	1.48        	1.37        	1.14        	0.79        
 semana          	0.59        	0.49        	0.46        	0.43        	0.46        	0.51        
 semana          	0.90        	1.45        	1.70        	1.89        	1.72        	1.73        
 semana          	1.76        	1.71        	1.86        	1.56        	1.30        	1.40        
 semana          	1.53        	1.47        	1.11        	1.05        	0.93        	0.85        
 semana          	0.62        	0.49        	0.47        	0.42        	0.42        	0.47        
 semana          	0.69        	1.02        	1.47        	2.04        	2.05        	1.96        
 semana          	1.67        	1.45        	1.44        	1.29        	1.14        	1.20        
 semana          	1.22        	1.25        	1.21        	1.08        	0.80        	0.66        
 semana          	0.46        	0.39        	0.40        	0.40        	0.43        	0.51        

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00
 Hydraulic Timestep 	1:00
 Quality Timestep   	1:00
 Pattern Timestep   	1:00
 Pattern Start      	23:00
 Report Timestep    	1:00
 Report Start       	01:00
 Start ClockTime    	6
 Statistic          	None

[REPORT]
 Status             	Yes
 Summary            	Yes
 Page               	1
 Nodes                ALL         

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	semana
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 n1              	7840.12         	7404.19         
 56              	7791.45         	7993.72         
 n3              	8007.15         	7570.34         
 n4              	8042.68         	7440.08         
 n5              	8118.50         	7431.40         
 n6              	8145.81         	7439.33         
 n7              	7836.19         	7408.04         
 54              	7798.57         	7405.17         
 n9              	7928.13         	7408.06         
 52              	7958.89         	7408.76         
 n11             	7920.82         	7417.13         
 53              	7907.14         	7424.93         
 n13             	7998.12         	7465.46         
 n14             	7997.00         	7420.49         
 n15             	8026.35         	7470.72         
 61              	7982.36         	7497.10         
 n17             	8066.52         	7472.55         
 n18             	8066.46         	7503.81         
 n19             	8158.22         	7424.16         
 n20             	8187.36         	7456.79         
 n21             	8075.32         	7572.34         
 n22             	8050.56         	7563.06         
 n23             	8104.67         	7561.05         
 n24             	8269.18         	7560.20         
 n25             	8030.03         	7631.48         
 n26             	8066.02         	7569.62         
 n27             	8278.07         	7514.11         
 70              	8251.37         	7680.19         
 58              	7942.10         	7885.96         
 n30             	7994.31         	7887.45         
 n31             	7988.58         	7865.92         
 59              	8088.37         	7922.54         
 62              	8046.12         	7471.12         
 n34             	8047.59         	7636.74         
 60              	7997.55         	7637.62         
 57              	8012.48         	7952.53         
 n38             	8344.18         	7266.44         
 67              	8443.69         	7308.97         
 n40             	8117.86         	7384.14         
 n41             	8188.60         	7426.89         
 n42             	8012.04         	6979.57         
 n43             	8043.64         	7022.59         
 n44             	8110.80         	7150.24         
 n45             	8037.17         	6962.77         
 n46             	7945.35         	6908.46         
 n47             	8025.83         	7024.19         
 n48             	7987.69         	6927.70         
 n49             	7975.24         	6934.36         
 45              	7982.88         	6919.53         
 n51             	8032.96         	6992.48         
 n52             	8192.80         	6940.07         
 n53             	8118.11         	6971.80         
 n54             	8048.60         	7344.16         
 n55             	8080.91         	7173.35         
 n56             	8067.58         	7135.98         
 n57             	8054.09         	7055.57         
 n58             	8111.36         	7170.74         
 63              	7923.91         	7437.01         
 n60             	7923.58         	7386.20         
 n61             	8178.45         	7453.34         
 n62             	8239.57         	7314.40         
 n63             	8106.77         	7367.98         
 65              	8152.36         	7349.01         
 n65             	8343.57         	7082.61         
 23              	8308.54         	6990.94         
 n67             	8247.07         	7051.29         
 n68             	8282.44         	7050.05         
 n69             	8234.32         	7155.76         
 n70             	8254.76         	7145.72         
 n71             	8048.78         	7109.75         
 n72             	8062.09         	7109.95         
 n73             	8047.27         	7031.62         
 n74             	8033.20         	7036.88         
 n75             	7968.75         	7176.53         
 n76             	8084.06         	7134.71         
 n77             	7950.02         	7182.28         
 n79             	7883.05         	7370.36         
 66              	8225.20         	7388.47         
 50              	8003.50         	7351.84         
 n82             	7971.25         	7385.66         
 49              	7955.95         	7347.28         
 n84             	7934.19         	7380.52         
 n85             	8030.25         	7395.82         
 n86             	7944.69         	7312.90         
 n87             	7949.79         	7344.22         
 n88             	7913.52         	7385.71         
 n89             	7926.27         	7390.13         
 51              	7957.67         	7392.82         
 n91             	8024.23         	7395.82         
 n92             	8234.54         	7164.69         
 n93             	8183.71         	7246.14         
 55              	7806.71         	8054.22         
 n95             	7846.40         	7340.73         
 n96             	8475.92         	7027.11         
 10              	8470.25         	6925.90         
 n98             	8441.01         	7021.97         
 11              	8448.49         	6921.77         
 n100            	8707.56         	7161.69         
 6               	8764.82         	7006.21         
 n102            	8505.63         	7044.59         
 9               	8527.71         	7008.65         
 n104            	8416.17         	7030.21         
 16              	8437.79         	7046.96         
 7               	8541.25         	7114.49         
 14              	8450.70         	7085.84         
 20              	8424.24         	7054.70         
 n109            	8400.36         	7039.93         
 19              	8413.13         	7059.68         
 n111            	8388.56         	7049.12         
 18              	8413.38         	7081.68         
 68              	8605.14         	7232.54         
 n114            	8563.83         	7320.33         
 69              	8569.68         	7239.37         
 n116            	7965.53         	7176.05         
 n117            	7986.29         	7210.54         
 n118            	8743.60         	7182.25         
 5               	8796.65         	7011.63         
 n120            	8412.10         	7287.25         
 n121            	8002.96         	7227.23         
 n122            	8049.21         	7181.39         
 n123            	8089.52         	7058.39         
 64              	8164.47         	7231.62         
 n125            	8428.84         	7027.95         
 4               	8820.44         	7024.21         
 n127            	8363.04         	7218.01         
 13              	8457.92         	7118.08         
 n129            	8448.03         	7029.61         
 15              	8443.39         	7086.69         
 n131            	8430.94         	7119.68         
 17              	8433.98         	7082.17         
 n133            	8454.20         	7046.95         
 12              	8467.51         	7092.45         
 8               	8505.15         	7055.40         
 n137            	8274.30         	6936.72         
 22              	8334.03         	6972.52         
 24              	8415.85         	6849.45         
 n140            	8340.63         	6901.26         
 n142            	7773.40         	6566.66         
 33              	7793.94         	6545.70         
 42              	7816.35         	6645.29         
 32              	7797.44         	6553.56         
 30              	7930.51         	6575.56         
 n147            	7945.58         	6582.44         
 n148            	8053.52         	6650.00         
 n149            	8007.36         	6672.65         
 29              	8054.48         	6652.26         
 n151            	7877.62         	6481.88         
 31              	7803.59         	6526.95         
 35              	7816.13         	6400.28         
 n154            	7883.39         	6490.13         
 27              	8187.75         	6719.98         
 n156            	8057.45         	6747.58         
 n157            	8192.48         	6836.50         
 26              	8118.91         	6774.80         
 21              	8405.25         	6988.67         
 n160            	8269.53         	6870.33         
 n161            	8344.41         	6898.95         
 25              	8325.21         	6793.44         
 n163            	8266.23         	6803.77         
 n164            	8287.10         	7128.20         
 n166            	8067.96         	6742.14         
 28              	8143.70         	6676.77         
 47              	8205.32         	6915.00         
 n169            	7852.06         	6839.75         
 44              	7913.96         	6828.57         
 n171            	7774.96         	6681.03         
 41              	7741.23         	6615.60         
 n173            	7762.83         	6697.53         
 n174            	7806.98         	6633.69         
 n175            	7784.15         	6668.52         
 40              	7754.94         	6607.08         
 n177            	7795.08         	6651.99         
 39              	7764.02         	6592.65         
 n179            	7803.13         	6639.61         
 38              	7775.95         	6588.93         
 46              	8044.62         	6863.05         
 n182            	7936.34         	6581.89         
 n183            	7862.46         	6837.87         
 43              	7860.35         	6781.40         
 n185            	7891.54         	6501.02         
 34              	7813.49         	6402.70         
 n187            	8220.73         	6822.94         
 48              	8217.68         	6936.79         
 n195            	7954.55         	6905.16         
 n196            	7949.34         	6899.17         
 n197            	7942.37         	6889.45         
 n198            	7928.67         	6877.17         
 n199            	7913.78         	6869.07         
 n200            	7898.83         	6862.19         
 n201            	7887.64         	6856.90         
 n202            	7874.58         	6850.69         
 n203            	7864.00         	6844.78         
 n204            	7858.40         	6835.77         
 n205            	7855.29         	6824.58         
 n206            	7850.95         	6791.05         
 n207            	7839.99         	6774.41         
 n208            	7828.97         	6758.77         
 n209            	7819.55         	6746.22         
 n210            	7802.85         	6725.37         
 n211            	7787.00         	6712.80         
 n212            	7772.00         	6702.60         
 n213            	7761.35         	6687.45         
 n214            	7749.45         	6663.18         
 n215            	7736.66         	6636.51         
 n216            	7720.74         	6611.26         
 n217            	7693.74         	6567.16         
 n218            	7695.41         	6546.02         
 n219            	7688.83         	6517.22         
 n220            	7682.56         	6482.98         
 n221            	7675.93         	6457.02         
 n222            	7678.71         	6424.75         
 n223            	7731.23         	6379.88         
 n224            	7816.05         	6388.08         
 36              	7829.74         	6320.39         
 37              	7722.24         	6664.60         
 3               	8122.46         	7394.15         
 73              	7845.67         	7335.83         
 74              	7830.82         	6826.24         
 71              	7950.21         	7184.86         
 72              	7983.26         	7210.65         
 75              	8002.79         	7228.30         
 76              	8081.93         	7175.48         
 77              	8761.25         	7205.91         
 78              	8767.68         	7182.03         
 79              	9750.80         	7201.32         
 80              	9759.06         	7260.12         
 81              	9856.46         	7157.22         
 82              	7808.41         	8050.44         
 83              	7792.20         	7989.84         
 84              	8082.18         	7917.48         
 85              	8010.26         	7944.39         
 86              	7955.23         	7887.64         
 87              	8003.17         	7636.43         
 88              	8252.70         	7671.34         
 89              	8435.67         	7303.70         
 90              	8568.98         	7249.15         
 91              	8604.20         	7244.99         
 92              	8409.19         	6853.94         
 93              	8330.28         	6800.16         
 94              	8330.50         	6962.17         
 95              	8396.63         	6975.40         
 96              	8447.33         	6933.96         
 97              	8471.57         	6940.13         
 98              	8522.93         	7016.17         
 99              	8450.85         	7118.67         
 100             	8433.22         	7089.57         
 101             	8409.63         	7076.57         
 102             	8410.30         	7054.31         
 103             	8422.42         	7048.58         
 104             	8442.26         	7046.81         
 105             	8444.02         	7077.89         
 106             	8451.51         	7077.23         
 107             	8468.49         	7084.72         
 108             	8533.95         	7107.21         
 109             	8759.44         	7021.24         
 110             	8791.85         	7024.77         
 111             	8820.50         	7048.35         
 112             	8764.95         	7190.53         
 113             	9757.51         	7247.40         
 114             	9842.82         	7162.97         
 115             	8140.71         	7343.22         
 116             	8211.19         	7386.46         
 1               	7843.95         	7332.00         
 2               	7817.08         	6817.21         

[VERTICES]
;Link            	X-Coord         	Y-Coord
 p4              	7821.10         	7407.77         
 p7              	8001.75         	7462.59         
 p7              	8002.93         	7455.16         
 p7              	8004.96         	7449.18         
 p7              	8009.00         	7438.73         
 p7              	8003.76         	7434.83         
 p7              	8000.92         	7432.24         
 p7              	8007.15         	7427.44         
 p7              	8005.65         	7425.44         
 p7              	7999.58         	7422.12         
 p10             	8156.37         	7426.64         
 p10             	8156.61         	7447.40         
 p10             	8178.45         	7453.34         
 p12             	8171.71         	7599.00         
 p12             	8191.14         	7549.48         
 p13             	8041.00         	7612.17         
 p13             	8045.83         	7604.72         
 p13             	8050.66         	7598.14         
 p13             	8055.93         	7589.36         
 p14             	8218.17         	7467.27         
 p14             	8242.65         	7476.71         
 p14             	8264.38         	7490.49         
 p16             	7967.06         	7889.98         
 p17             	8016.65         	7888.56         
 p17             	8074.22         	7911.15         
 p18             	8052.73         	7441.32         
 p18             	8051.76         	7449.89         
 p23             	8010.75         	6982.21         
 p23             	8004.56         	6990.11         
 p23             	8016.33         	6997.85         
 p23             	8026.34         	7005.36         
 p23             	8034.08         	7011.92         
 p23             	8037.98         	7015.22         
 p25             	7948.75         	6915.98         
 p25             	7954.25         	6927.43         
 p25             	7960.88         	6943.67         
 p25             	7966.14         	6954.67         
 p25             	7969.45         	6967.27         
 p25             	7970.74         	6975.00         
 p25             	7975.45         	6981.58         
 p25             	7981.47         	6989.63         
 p25             	7988.03         	6998.54         
 p25             	7994.94         	7006.99         
 p25             	7997.56         	7008.22         
 p25             	8002.95         	7009.30         
 p25             	8007.93         	7011.63         
 p25             	8015.20         	7015.39         
 p28             	8048.56         	6976.85         
 p29             	8138.55         	6960.45         
 p30             	8044.87         	7323.75         
 p30             	8042.41         	7306.57         
 p30             	8044.64         	7294.70         
 p30             	8045.65         	7289.48         
 p30             	8046.79         	7280.56         
 p30             	8045.87         	7271.70         
 p30             	8044.38         	7268.35         
 p30             	8039.16         	7265.74         
 p30             	8032.45         	7261.82         
 p30             	8023.51         	7259.03         
 p30             	8021.12         	7254.63         
 p30             	8023.01         	7244.39         
 p30             	8026.65         	7232.84         
 p30             	8029.84         	7206.92         
 p30             	8038.79         	7202.41         
 p30             	8052.58         	7194.95         
 p30             	8066.74         	7187.88         
 p30             	8083.52         	7178.19         
 p33             	8091.34         	7172.97         
 p33             	8109.61         	7170.74         
 p36             	8124.77         	7334.15         
 p41             	8042.58         	7033.43         
 p42             	7979.30         	7177.27         
 p42             	7993.60         	7176.36         
 p42             	8004.17         	7173.24         
 p42             	8024.54         	7163.88         
 p42             	8057.74         	7149.66         
 p42             	8067.83         	7140.40         
 p42             	8075.28         	7137.57         
 p42             	8084.06         	7134.71         
 p45             	8124.30         	7385.08         
 p45             	8131.98         	7385.55         
 p45             	8140.61         	7386.18         
 p45             	8147.20         	7384.61         
 p45             	8153.31         	7383.83         
 p45             	8157.39         	7383.67         
 p45             	8164.92         	7382.73         
 p45             	8174.49         	7382.73         
 p45             	8182.80         	7382.73         
 p45             	8192.84         	7384.14         
 p45             	8197.94         	7384.76         
 p45             	8207.43         	7385.59         
 p48             	7967.20         	7380.27         
 p48             	7960.95         	7376.02         
 p48             	7951.20         	7368.52         
 p48             	7951.20         	7365.52         
 p48             	7951.48         	7356.68         
 p51             	7954.45         	7317.79         
 p51             	7955.45         	7324.53         
 p51             	7951.57         	7329.27         
 p51             	7944.32         	7334.13         
 p52             	7882.62         	7419.30         
 p52             	7878.69         	7417.09         
 p52             	7868.62         	7412.87         
 p55             	8222.91         	7183.13         
 p56             	7813.83         	8036.94         
 p56             	7784.88         	8014.85         
 p56             	7819.10         	7831.87         
 p56             	7808.76         	7798.26         
 p56             	7790.79         	7743.10         
 p56             	7785.80         	7722.02         
 p56             	7785.16         	7604.64         
 p56             	7786.42         	7577.08         
 p56             	7788.61         	7520.62         
 p56             	7793.29         	7481.00         
 p56             	7799.43         	7461.91         
 p56             	7802.90         	7450.00         
 p56             	7803.12         	7445.88         
 p56             	7806.15         	7438.30         
 p56             	7818.07         	7423.36         
 p56             	7836.66         	7405.12         
 p56             	7840.84         	7402.84         
 p56             	7849.49         	7399.97         
 p56             	7855.99         	7396.29         
 p56             	7862.92         	7392.61         
 p56             	7867.58         	7387.38         
 p56             	7880.58         	7372.24         
 p56             	7848.72         	7356.55         
 p57             	8478.88         	7010.66         
 p66             	8401.59         	7066.49         
 p71             	7854.84         	7399.15         
 p71             	7861.80         	7394.72         
 p71             	7866.84         	7389.48         
 p71             	7873.65         	7382.10         
 p71             	7880.18         	7374.27         
 p72             	8750.18         	7151.40         
 p72             	8754.38         	7111.45         
 p72             	8773.73         	7077.87         
 p72             	8791.05         	7027.24         
 p73             	8406.26         	7302.81         
 p73             	8408.62         	7318.39         
 p73             	8393.03         	7322.17         
 p73             	8382.63         	7328.31         
 p73             	8373.18         	7339.65         
 p73             	8362.31         	7384.52         
 p73             	8352.57         	7416.38         
 p73             	8347.83         	7427.91         
 p73             	8340.41         	7442.92         
 p73             	8325.96         	7461.24         
 p73             	8306.56         	7485.74         
 p87             	8471.89         	7048.13         
 p89             	8315.88         	6918.50         
 p89             	8325.46         	6946.42         
 p92             	7769.03         	6557.49         
 p96             	8053.52         	6650.00         
 p98             	7824.71         	6407.98         
 p98             	7832.42         	6415.68         
 p98             	7840.12         	6424.48         
 p98             	7849.59         	6435.93         
 p98             	7857.52         	6447.81         
 p98             	7886.78         	6487.67         
 p100            	8194.36         	6803.57         
 p100            	8188.15         	6747.16         
 p100            	8118.91         	6774.80         
 p102            	8307.98         	6845.10         
 p102            	8343.24         	6817.87         
 p105            	8050.48         	6717.95         
 p108            	7758.48         	6649.32         
 p110            	7778.59         	6653.61         
 p111            	7792.00         	6647.98         
 p112            	7790.07         	6616.75         
 p113            	8039.89         	6849.81         
 p113            	8009.47         	6790.08         
 p113            	8001.51         	6768.90         
 p113            	7989.61         	6727.41         
 p113            	7981.12         	6673.30         
 p113            	7957.83         	6622.42         
 p116            	8220.58         	6861.58         
 p116            	8249.18         	6924.67         
 5               	8061.10         	7619.35         
 5               	8076.83         	7625.00         
 7               	8152.44         	7424.01         
 8               	8161.75         	7416.87         
 10              	7823.04         	7833.97         
 10              	7791.71         	7728.46         
 10              	7795.01         	7489.41         
 10              	7803.26         	7463.03         
 10              	7811.50         	7436.65         
 15              	7932.67         	7419.56         
 15              	7944.05         	7420.24         
 15              	7955.72         	7424.68         
 15              	7971.99         	7424.91         
 15              	7972.52         	7420.17         
 16              	8007.16         	7414.41         
 16              	8007.42         	7407.75         
 16              	8015.12         	7406.71         
 16              	8023.08         	7403.18         
 18              	7997.50         	7396.01         
 20              	7993.01         	7482.06         
 21              	8010.12         	7469.78         
 21              	8011.98         	7466.44         
 21              	8014.95         	7465.32         
 22              	7986.14         	7555.16         
 22              	7986.14         	7539.90         
 22              	7981.06         	7531.18         
 22              	7993.17         	7510.58         
 22              	7997.29         	7512.04         
 23              	8028.06         	7455.82         
 23              	8032.42         	7446.86         
 24              	8001.65         	7582.30         
 24              	8023.94         	7575.03         
 24              	8037.27         	7586.90         
 25              	8010.37         	7567.76         
 25              	8062.47         	7471.09         
 26              	8060.04         	7544.99         
 28              	8083.06         	7398.40         
 33              	8042.82         	7652.94         
 33              	8021.10         	7664.21         
 33              	8006.61         	7678.69         
 33              	8009.03         	7700.42         
 33              	8009.83         	7713.30         
 33              	8005.81         	7726.98         
 33              	7988.91         	7742.26         
 33              	7980.06         	7788.13         
 33              	7984.89         	7836.41         
 36              	8042.05         	6996.63         
 36              	8063.39         	7008.52         
 36              	8080.52         	7025.66         
 38              	7999.03         	6970.05         
 41              	8015.82         	6962.70         
 41              	8006.72         	6958.16         
 43              	8049.74         	6960.61         
 43              	8063.39         	6954.66         
 43              	8082.97         	6946.27         
 43              	8099.06         	6941.72         
 43              	8107.81         	6950.46         
 44              	8120.75         	7144.58         
 44              	8128.44         	7137.59         
 44              	8130.89         	7121.50         
 44              	8132.99         	7104.71         
 44              	8134.74         	7091.77         
 44              	8134.74         	7077.78         
 44              	8133.69         	7050.15         
 44              	8129.49         	7009.22         
 46              	8303.68         	7120.45         
 48              	8396.68         	7041.48         
 52              	8457.02         	7030.12         
 55              	8466.13         	7048.59         
 55              	8474.82         	7051.76         
 55              	8490.37         	7059.62         
 63              	8062.49         	7111.37         
 64              	8066.37         	7087.43         
 64              	8069.28         	7061.87         
 64              	8065.08         	7044.07         
 64              	8060.22         	7027.57         
 67              	8050.19         	7094.87         
 68              	8050.84         	7120.43         
 68              	8046.96         	7125.28         
 68              	8031.75         	7128.20         
 68              	7959.93         	7147.61         
 68              	7949.90         	7180.61         
 69              	7951.38         	7194.45         
 69              	7938.52         	7199.77         
 69              	7938.07         	7210.41         
 69              	7941.18         	7229.48         
 69              	7943.40         	7253.87         
 69              	7940.73         	7281.37         
 69              	7934.08         	7300.43         
 69              	7930.53         	7307.97         
 69              	7926.10         	7304.42         
 69              	7916.34         	7305.76         
 69              	7903.48         	7309.30         
 69              	7900.38         	7317.73         
 69              	7899.05         	7335.91         
 69              	7898.16         	7345.67         
 70              	7960.76         	7176.91         
 73              	7967.36         	7162.91         
 73              	7993.80         	7160.53         
 73              	8011.96         	7154.31         
 73              	8029.63         	7146.19         
 73              	8049.54         	7141.73         
 75              	8437.87         	7022.22         
 76              	8455.06         	7022.22         
 77              	8504.69         	7043.92         
 80              	8791.19         	7210.02         
 80              	8800.82         	7195.57         
 80              	8813.08         	7163.17         
 80              	8819.65         	7120.27         
 83              	8427.16         	7242.99         
 83              	8456.56         	7210.47         
 83              	8491.58         	7194.83         
 83              	8527.24         	7318.68         
 84              	8598.54         	7322.43         
 85              	8420.28         	7121.03         
 87              	8304.66         	6847.47         
 88              	8356.58         	6914.39         
 95              	8034.82         	6711.99         
 97              	8244.26         	7016.41         
 99              	7825.45         	6411.59         
 105             	8189.28         	6689.79         
 112             	7781.89         	6597.24         
 116             	7939.15         	6890.84         
 116             	7930.44         	6881.34         
 116             	7916.18         	6872.95         
 116             	7901.29         	6867.24         
 116             	7875.48         	6858.06         
 117             	7848.50         	6791.61         
 117             	7835.72         	6771.95         
 117             	7809.18         	6736.57         
 117             	7797.14         	6723.79         
 122             	8359.59         	7262.51         
 122             	8370.55         	7262.51         
 118             	8000.40         	7209.30         
 118             	8000.75         	7203.26         
 118             	8006.44         	7195.09         
 118             	8012.83         	7194.74         
 118             	8025.63         	7194.74         
 118             	8033.80         	7192.96         
 119             	8087.45         	7158.14         
 120             	7914.05         	7371.69         
 120             	7921.87         	7361.74         
 120             	7932.53         	7342.19         
 120             	7925.07         	7329.40         
 121             	7949.59         	7302.40         
 121             	7952.43         	7286.05         
 121             	7955.63         	7251.94         
 121             	7972.68         	7210.72         
 125             	7992.22         	7221.74         
 129             	7978.72         	7191.54         
 129             	7967.00         	7185.50         
 106             	8034.93         	7060.57         
 106             	8036.25         	7050.91         
 132             	8197.62         	7412.73         
 132             	8205.18         	7399.72         
 132             	8207.29         	7387.32         
 132             	8207.90         	7373.11         
 132             	8191.26         	7345.59         
 132             	8205.48         	7322.61         
 132             	8219.99         	7315.66         
 132             	8232.39         	7313.84         
 133             	8278.96         	7307.49         
 133             	8302.55         	7300.84         
 133             	8323.11         	7291.16         
 133             	8329.16         	7281.18         
 142             	7855.20         	7357.50         
 145             	7930.04         	7382.29         
 127             	8105.99         	7132.76         
 127             	8094.87         	7126.28         
 127             	8089.31         	7133.22         
 136             	8088.38         	7110.53         
 136             	8090.24         	7079.03         
 150             	8145.20         	7171.24         
 150             	8181.74         	7160.57         
 150             	8215.87         	7160.04         
 151             	8006.65         	7274.61         
 151             	7984.67         	7311.43         
 151             	7980.71         	7334.20         
 101             	8562.78         	7091.06         
 101             	8662.02         	7146.19         
 153             	8885.28         	7272.99         
 153             	9059.86         	7366.70         
 153             	9219.73         	7397.94         
 153             	9360.30         	7454.91         
 153             	9570.71         	7477.88         
 153             	9633.20         	7431.28         
 153             	9590.79         	7380.72         
 153             	9587.53         	7292.64         
 153             	9620.15         	7188.26         
 170             	8764.73         	7005.37         

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	7000.00         	5000.00         	10000.00        	8500.00         
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
